; =============================================================================
; GSD file for SIEMENS ET 200S IM151-1 HIGH FEATURE
;
; MLFB       : 6ES7 151-1BA02-0AB0
; Ident      : 0x80E0
; File       : SI0180E0.GSD
;
; Configuration used in this project (address 8):
;   Slot 1: PM-E 24VDC power module       (cfg byte 0x00, no I/O data)
;   Slot 2: 4DI DC24V digital input card  (cfg byte 0x10, 1 byte input)
;   Slot 3: 4DI DC24V digital input card  (cfg byte 0x10, 1 byte input)
;
;   Total I/O: 2 bytes input, 0 bytes output
;   Chk_Cfg / Get_Cfg bytes: 00 10 10
; =============================================================================

#Profibus_DP

GSD_Revision        = 3
Vendor_Name         = "SIEMENS"
Model_Name          = "ET 200S"
Revision            = "6ES7 151-1BA02-0AB0"
Ident_Number        = 0x80E0
Protocol_Ident      = 0
Station_Type        = 0
FMS_supp            = 0
Hardware_Release    = "3"
Software_Release    = "3"

9.6_supp            = 1
19.2_supp           = 1
45.45_supp          = 1
93.75_supp          = 1
187.5_supp          = 1
500_supp            = 1
1.5M_supp           = 1
3M_supp             = 1
6M_supp             = 1
12M_supp            = 1

MaxTsdr_9.6         = 15
MaxTsdr_19.2        = 15
MaxTsdr_45.45       = 15
MaxTsdr_93.75       = 15
MaxTsdr_187.5       = 15
MaxTsdr_500         = 15
MaxTsdr_1.5M        = 25
MaxTsdr_3M          = 50
MaxTsdr_6M          = 100
MaxTsdr_12M         = 200

Redundancy          = 0
Repeater_Ctrl_Sig   = 0
24V_Pins            = 0

Freeze_Mode_supp    = 1
Sync_Mode_supp      = 1
Auto_Baud_supp      = 1
Set_Slave_Add_supp  = 0
Fail_Safe           = 0

Min_Slave_Intervall = 1
Modular_Station     = 1
Max_Module          = 63
Max_Input_Len       = 244
Max_Output_Len      = 244
Max_Data_Len        = 244
Max_Diag_Data_Len   = 63

Slave_Family        = 0
Implementation_Type = "SPC3"

; ---------------------------------------------------------------------------
; Slot 1: PM-E 24VDC power module — no process I/O
; Config byte: 0x00 (special/identifier byte, zero data)
; ---------------------------------------------------------------------------
Module = "PM-E DC24V" 0x00
EndModule

; ---------------------------------------------------------------------------
; Slot 2+: 4DI DC24V digital input module
; Config byte: 0x10
;   bits[7:6] = 00  (no consistency)
;   bits[5:4] = 01  (input)
;   bits[3:0] = 0000 (1 byte)
; ---------------------------------------------------------------------------
Module = "4DI DC24V" 0x10
EndModule

; ---------------------------------------------------------------------------
; Slot 2+: 2DI DC24V digital input module (for completeness)
; Config byte: 0x10  (same byte — 1 byte input)
; ---------------------------------------------------------------------------
Module = "2DI DC24V" 0x10
EndModule
